# 产品需求文档 (PRD)
## 涡轮增压器测试台进气调节空调系统

---

## 文档信息

| 项目 | 内容 |
|------|------|
| 文档版本 | V1.0 |
| 创建日期 | 2026-06-07 |
| 产品名称 | 涡轮增压器测试台进气调节空调系统 |
| 产品类型 | 工业级环境模拟设备 |
| 应用领域 | 涡轮增压器性能测试 |

---

## 1. 项目背景

### 1.1 项目概述
本项目旨在开发一套专用于涡轮增压器测试台的进气调节空调系统，为涡轮增压器性能测试提供精确可控的进气环境条件。该系统需能够精确调节空气温度、湿度和流量，模拟不同环境工况下的进气条件，确保测试结果的准确性和可重复性。

### 1.2 应用背景
涡轮增压器的性能测试需要在严格控制的环境条件下进行，进气温度、湿度和流量的变化会直接影响测试结果。传统的测试环境无法满足精确控制进气条件的需求，因此需要开发一套专用的进气调节空调系统。

### 1.3 目标用户
- 涡轮增压器制造商
- 汽车研发中心
- 检测机构
- 科研院所

---

## 2. 产品概述

### 2.1 产品定位
工业级精密进气环境调节系统，专为涡轮增压器测试台设计，提供高精度、高稳定性的进气温度、湿度和流量控制。

### 2.2 核心价值
- 精确控制进气温度和湿度，确保测试条件的一致性
- 宽范围质量流量调节，适应不同规格涡轮增压器的测试需求
- 高可靠性设计，满足工业环境长期运行要求
- 智能控制系统，实现自动化运行和远程监控

### 2.3 产品组成
系统主要由以下部分组成：
1. **空气处理单元 (AHU)**：包含制冷/加热系统、加湿/除湿系统
2. **风机系统**：变频离心风机，提供精确流量控制
3. **控制系统**：PLC + HMI，实现自动化控制
4. **传感器系统**：温度、湿度、压力、流量传感器
5. **箱体结构**：304不锈钢箱体，保温隔热设计

---

## 3. 技术规格

### 3.1 入口条件 (Inlet Conditions)

| 参数 | 规格范围 | 备注 |
|------|----------|------|
| 入口空气温度 | -5°C ~ +40°C | 典型环境设计范围 |
| 入口空气湿度 | 10% ~ 95% RH | 无冷凝状态 |
| 入口压力 | 环境大气压 | 标准大气压 |

### 3.2 出口条件 (Outlet Conditions)

| 参数 | 规格范围 | 控制精度 | 备注 |
|------|----------|----------|------|
| 出口温度 | 15°C ~ 25°C (设定值 20°C) | ±0.5°C | 可调范围 |
| 出口湿度 | 30% ~ 70% RH (设定值 50% RH) | ±3% RH | 可调范围 |

### 3.3 流量参数

| 参数 | 规格范围 | 控制方式 | 备注 |
|------|----------|----------|------|
| 质量流量 | 0.1 ~ 1.1 kg/s | 连续变频调节 | 宽范围调节 |

### 3.4 结构与材质

| 参数 | 规格 | 备注 |
|------|------|------|
| 箱体材质 | 304 不锈钢 | 耐腐蚀、易清洁 |
| 保温层 | 聚氨酯发泡 / 岩棉 | 厚度 ≥50mm |
| 防护等级 | IP54 | 防止粉尘和溅水 |

---

## 4. 功能需求

### 4.1 温度控制功能

#### 4.1.1 制冷功能
- 采用压缩机蒸气压缩制冷循环
- 制冷量需满足最恶劣工况下的降温需求
- 支持无级调节，避免温度波动
- 具备防冻结保护功能

#### 4.1.2 加热功能
- 采用电加热或热水加热方式
- 加热功率需满足低温环境下的升温需求
- 支持PID精确控制
- 具备过热保护功能

#### 4.1.3 温度控制策略
- 采用PID控制算法
- 支持自动/手动切换
- 具备温度超差报警功能
- 控制精度：±0.5°C

### 4.2 湿度控制功能

#### 4.2.1 加湿功能
- 采用电极式加湿或干蒸汽加湿
- 加湿量需满足高湿环境需求
- 加湿过程不得产生水滴或冷凝
- 具备缺水保护功能

#### 4.2.2 除湿功能
- 采用冷却除湿或转轮除湿方式
- 除湿量需满足低湿环境需求
- 除湿过程需配合温度补偿
- 具备防结冰功能

#### 4.2.3 湿度控制策略
- 采用PID控制算法
- 温湿度解耦控制
- 具备湿度超差报警功能
- 控制精度：±3% RH

### 4.3 流量控制功能

#### 4.3.1 风机系统
- 采用变频离心风机
- 风量范围覆盖 0.1 ~ 1.1 kg/s
- 变频调节范围：10% ~ 100%
- 风机效率 ≥ 75%

#### 4.3.2 流量控制策略
- 采用闭环流量控制
- 支持流量设定值远程调节
- 具备风机过载保护
- 具备风量稳定控制功能

### 4.4 安全保护功能

#### 4.4.1 电气安全
- 短路保护
- 过载保护
- 漏电保护
- 相序保护
- 接地保护

#### 4.4.2 运行安全
- 高温保护（电加热超温）
- 低温保护（防冻结）
- 高压保护（制冷系统）
- 低压保护（制冷系统）
- 风机过载保护
- 加湿器缺水保护

#### 4.4.3 环境安全
- 漏水检测
- 烟雾检测（选配）
- 紧急停机功能

### 4.5 监控与显示功能

#### 4.5.1 本地显示
- 7英寸彩色触摸屏
- 显示实时温度、湿度、流量数据
- 显示设备运行状态
- 显示报警信息
- 参数设定界面

#### 4.5.2 远程监控（选配）
- 支持Modbus TCP/IP通讯
- 支持远程启停控制
- 支持远程参数设定
- 支持历史数据记录与查询

#### 4.5.3 数据记录
- 实时数据记录
- 历史趋势显示
- 数据导出功能（USB/网络）
- 报警记录存储

---

## 5. 性能指标

### 5.1 控制性能

| 指标 | 要求 | 测试条件 |
|------|------|----------|
| 温度控制精度 | ±0.5°C | 稳态运行 |
| 湿度控制精度 | ±3% RH | 稳态运行 |
| 温度波动度 | ≤±0.3°C | 稳态运行30分钟 |
| 湿度波动度 | ≤±2% RH | 稳态运行30分钟 |
| 流量控制精度 | ±2% FS | 稳态运行 |
| 温度响应时间 | ≤15分钟 | 阶跃变化5°C |
| 湿度响应时间 | ≤20分钟 | 阶跃变化10% RH |

### 5.2 能效指标

| 指标 | 要求 | 备注 |
|------|------|------|
| 能效比 (EER) | ≥ 3.0 | 额定工况 |
| 功率因数 | ≥ 0.9 | 满载运行 |
| 待机功耗 | ≤ 500W | 待机状态 |

### 5.3 噪声指标

| 指标 | 要求 | 测试条件 |
|------|------|----------|
| 噪声级 | ≤ 75 dB(A) | 距离设备1米处 |
| 振动 | ≤ 4.5 mm/s | 风机运行 |

### 5.4 可靠性指标

| 指标 | 要求 | 备注 |
|------|------|------|
| 设计寿命 | ≥ 10年 | 正常使用维护 |
| 连续运行时间 | ≥ 8000小时 | 无故障运行 |
| 平均无故障时间 (MTBF) | ≥ 5000小时 | 统计值 |
| 平均修复时间 (MTTR) | ≤ 4小时 | 可更换部件 |

---

## 6. 控制系统要求

### 6.1 控制器选型
- **主控制器**：西门子 S7-1200 或同等性能PLC
- **HMI**：7英寸彩色触摸屏，分辨率 ≥ 800×480
- **通讯接口**：RS485、Ethernet、USB

### 6.2 传感器配置

| 传感器类型 | 测量范围 | 精度 | 数量 | 安装位置 |
|------------|----------|------|------|----------|
| 温度传感器 (Pt100) | -20°C ~ 50°C | ±0.2°C | 4 | 入口、出口、加热器后、冷却器后 |
| 湿度传感器 | 0% ~ 100% RH | ±2% RH | 2 | 入口、出口 |
| 压力传感器 | 0 ~ 10 kPa | ±0.5% FS | 2 | 入口、出口 |
| 流量传感器 | 0 ~ 1.5 kg/s | ±1% FS | 1 | 出口管道 |
| 压差传感器 | 0 ~ 500 Pa | ±1% FS | 1 | 过滤器前后 |

### 6.3 执行器配置

| 执行器类型 | 规格 | 数量 | 控制方式 |
|------------|------|------|----------|
| 变频风机 | 功率覆盖流量范围 | 1 | 变频控制 0-100% |
| 压缩机 | 制冷量满足需求 | 1 | 变频或启停控制 |
| 电加热器 | 功率满足升温需求 | 1 | 可控硅调功 |
| 加湿器 | 加湿量满足需求 | 1 | 比例调节 |
| 电动风阀 | 口径匹配管道 | 2 | 0-10V控制 |

### 6.4 控制算法
- **温度控制**：串级PID控制（主回路：出口温度，副回路：加热/冷却输出）
- **湿度控制**：PID控制，带温湿度解耦
- **流量控制**：PID控制，变频器频率调节
- **防凝露控制**：露点温度监测与预防控制

### 6.5 人机界面功能
- 主画面：显示系统流程图、实时数据
- 参数设定：温度、湿度、流量设定值
- 报警画面：实时报警、历史报警
- 趋势画面：实时趋势、历史趋势
- 用户管理：多级用户权限
- 系统设置：参数校准、通讯设置

---

## 7. 结构与材质要求

### 7.1 箱体结构

#### 7.1.1 材质要求
- 箱体外壳：304不锈钢，厚度 ≥ 1.5mm
- 箱体内胆：304不锈钢，厚度 ≥ 1.0mm
- 保温层：聚氨酯发泡或岩棉，厚度 ≥ 50mm
- 框架：不锈钢或镀锌钢，经过防腐处理

#### 7.1.2 结构设计
- 采用模块化设计，便于运输和安装
- 检修门采用密封设计，防止漏风
- 底部设置排水口，便于冷凝水排放
- 设置检修口，便于内部维护

#### 7.1.3 保温性能
- 箱体传热系数：≤ 0.5 W/(m²·K)
- 表面温度：≤ 环境温度 + 5°C
- 无冷桥设计

### 7.2 管道连接
- 进出口法兰：符合GB/T标准
- 法兰材质：304不锈钢
- 密封垫片：耐温耐湿材料
- 连接方式：法兰连接

### 7.3 表面处理
- 不锈钢表面：拉丝或镜面处理
- 焊缝：打磨光滑，无焊渣
- 边缘：倒角处理，防止划伤

---

## 8. 安装与环境要求

### 8.1 安装要求

#### 8.1.1 场地要求
- 地面：平整、承重 ≥ 500 kg/m²
- 空间：设备四周预留 ≥ 800mm 维护空间
- 通风：良好的通风条件，环境温度 ≤ 40°C
- 排水：附近设置排水地漏

#### 8.1.2 电气要求
- 电源：380V AC ± 10%，50Hz，三相五线制
- 接地：独立接地，接地电阻 ≤ 4Ω
- 配电：独立配电回路，设置断路器和漏电保护

#### 8.1.3 水路要求（如采用水冷）
- 冷却水：自来水或软化水
- 水压：0.2 ~ 0.5 MPa
- 水温：≤ 32°C
- 水质：符合GB/T标准

### 8.2 环境条件

| 参数 | 要求 | 备注 |
|------|------|------|
| 环境温度 | 5°C ~ 40°C | 运行环境 |
| 环境湿度 | ≤ 90% RH | 无冷凝 |
| 海拔高度 | ≤ 1000m | 超过需降容使用 |
| 大气压力 | 86 ~ 106 kPa | 标准大气压 |

---

## 9. 测试与验收标准

### 9.1 出厂测试

#### 9.1.1 外观检查
- 箱体表面无划痕、变形
- 焊缝质量符合要求
- 标识清晰、完整
- 配件齐全

#### 9.1.2 功能测试
- 所有传感器信号正常
- 所有执行器动作正常
- 控制逻辑正确
- 报警功能正常
- 通讯功能正常

#### 9.1.3 性能测试
- 温度控制精度测试
- 湿度控制精度测试
- 流量控制精度测试
- 制冷/加热能力测试
- 加湿/除湿能力测试

#### 9.1.4 安全测试
- 绝缘电阻测试：≥ 2MΩ
- 耐压测试：1500V AC，1分钟无击穿
- 接地电阻测试：≤ 0.1Ω
- 漏电保护测试

### 9.2 现场验收

#### 9.2.1 安装验收
- 设备安装水平度符合要求
- 管道连接无泄漏
- 电气连接正确可靠
- 接地连接可靠

#### 9.2.2 调试验收
- 系统联调正常
- 控制参数优化完成
- 与测试台联锁功能正常

#### 9.2.3 性能验收
- 连续运行72小时无故障
- 各项性能指标达到要求
- 控制精度满足规格

### 9.3 验收标准

| 测试项目 | 验收标准 | 测试方法 |
|----------|----------|----------|
| 温度控制精度 | ±0.5°C | 稳态运行30分钟，记录数据 |
| 湿度控制精度 | ±3% RH | 稳态运行30分钟，记录数据 |
| 流量控制精度 | ±2% FS | 稳态运行30分钟，记录数据 |
| 温度波动度 | ≤±0.3°C | 稳态运行30分钟，计算标准差 |
| 湿度波动度 | ≤±2% RH | 稳态运行30分钟，计算标准差 |
| 噪声 | ≤ 75 dB(A) | 距离设备1米处测量 |
| 绝缘电阻 | ≥ 2MΩ | 500V兆欧表测量 |
| 耐压测试 | 1500V AC，1分钟无击穿 | 耐压测试仪 |

---

## 10. 交付物清单

### 10.1 硬件交付
- [ ] 进气调节空调系统主机 × 1套
- [ ] 控制系统（含PLC、HMI） × 1套
- [ ] 传感器套件 × 1套
- [ ] 连接法兰及密封件 × 1套
- [ ] 专用工具 × 1套
- [ ] 备品备件 × 1套

### 10.2 文档交付
- [ ] 产品使用说明书 × 1份
- [ ] 电气原理图 × 1份
- [ ] 管道仪表图 (P&ID) × 1份
- [ ] 基础图/安装图 × 1份
- [ ] 控制逻辑说明 × 1份
- [ ] 传感器校准报告 × 1份
- [ ] 出厂测试报告 × 1份
- [ ] 合格证 × 1份
- [ ] 保修卡 × 1份

### 10.3 软件交付
- [ ] 控制系统程序 × 1套
- [ ] HMI程序 × 1套
- [ ] 通讯驱动程序 × 1套
- [ ] 源代码（如约定） × 1套

---

## 11. 质保与售后服务

### 11.1 质保期
- 整机质保期：验收合格后 12个月
- 压缩机质保期：验收合格后 24个月
- 核心部件（PLC、变频器）：验收合格后 18个月

### 11.2 售后服务
- 7×24小时技术支持热线
- 48小时内现场响应（国内）
- 定期回访（每季度一次）
- 终身提供备件供应

### 11.3 培训服务
- 操作培训：不少于2天
- 维护培训：不少于1天
- 提供培训教材和操作视频

---

## 12. 项目里程碑

| 阶段 | 里程碑 | 周期 | 交付物 |
|------|--------|------|--------|
| 1 | 需求确认 | 2周 | 需求规格说明书 |
| 2 | 方案设计 | 3周 | 设计方案、图纸 |
| 3 | 详细设计 | 4周 | 施工图纸、BOM |
| 4 | 采购生产 | 8周 | 设备主机 |
| 5 | 组装测试 | 3周 | 出厂测试报告 |
| 6 | 发货安装 | 2周 | 安装完成 |
| 7 | 调试验收 | 2周 | 验收报告 |
| **合计** | | **24周** | |

---

## 13. 风险与对策

| 风险项 | 风险等级 | 对策 |
|--------|----------|------|
| 关键部件交货期长 | 高 | 提前采购，备选供应商 |
| 控制精度不达标 | 中 | 充分仿真，现场调试优化 |
| 现场安装条件不满足 | 中 | 提前现场勘查，制定预案 |
| 温湿度耦合控制困难 | 中 | 采用先进控制算法 |
| 冷凝水问题 | 低 | 优化风道设计，加强保温 |

---

## 14. 附录

### 14.1 参考标准
- GB/T 17758-2023 单元式空气调节机
- GB/T 18430.1-2007 蒸气压缩循环冷水(热泵)机组
- GB 50155-2015 采暖通风与空气调节术语标准
- GB/T 13306-2011 标牌
- GB 5226.1-2008 机械电气安全 机械电气设备

### 14.2 术语定义
- **AHU**: Air Handling Unit，空气处理单元
- **RH**: Relative Humidity，相对湿度
- **PID**: Proportional-Integral-Derivative，比例-积分-微分控制
- **PLC**: Programmable Logic Controller，可编程逻辑控制器
- **HMI**: Human Machine Interface，人机界面
- **MTBF**: Mean Time Between Failures，平均无故障时间
- **MTTR**: Mean Time To Repair，平均修复时间

### 14.3 修订记录

| 版本 | 日期 | 修订内容 | 修订人 |
|------|------|----------|--------|
| V1.0 | 2026-06-07 | 初始版本 | - |
| V2.0 | 2026-06-27 | 新增软件设计文档、测试文档、CHANGELOG；更新布局为上下排列 | AI |

---

**文档结束**
